<!DOCTYPE html>
<html lang="ja">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>RS485／Modbus RTU の配線とトラブルシューティング：通信が不安定になる8つの原因｜八麟光電科技有限公司</title>
<meta name="description" content="RS485 は工場で最も一般的な通信インターフェースですが、通信トラブルの常連でもあります。配線、終端抵抗、バイアス、Modbus 設定のチェックリストをまとめました。">
<link rel="canonical" href="https://www.balinedge.com.tw/ja/insights/rs485-modbus-wiring.html">
<link rel="alternate" hreflang="zh-TW" href="https://www.balinedge.com.tw/insights/rs485-modbus-wiring.html">
<link rel="alternate" hreflang="en" href="https://www.balinedge.com.tw/en/insights/rs485-modbus-wiring.html">
<link rel="alternate" hreflang="ja" href="https://www.balinedge.com.tw/ja/insights/rs485-modbus-wiring.html">
<link rel="alternate" hreflang="de" href="https://www.balinedge.com.tw/de/insights/rs485-modbus-wiring.html">
<link rel="alternate" hreflang="ru" href="https://www.balinedge.com.tw/ru/insights/rs485-modbus-wiring.html">
<link rel="alternate" hreflang="zh-CN" href="https://www.balinedge.com.tw/zh-cn/insights/rs485-modbus-wiring.html">
<link rel="alternate" hreflang="x-default" href="https://www.balinedge.com.tw/en/insights/rs485-modbus-wiring.html">
<meta property="og:type" content="article">
<meta property="og:site_name" content="八麟光電科技有限公司">
<meta property="og:title" content="RS485／Modbus RTU の配線とトラブルシューティング：通信が不安定になる8つの原因｜八麟光電科技有限公司">
<meta property="og:description" content="RS485 は工場で最も一般的な通信インターフェースですが、通信トラブルの常連でもあります。配線、終端抵抗、バイアス、Modbus 設定のチェックリストをまとめました。">
<meta property="og:url" content="https://www.balinedge.com.tw/ja/insights/rs485-modbus-wiring.html">
<meta property="og:image" content="https://www.balinedge.com.tw/assets/img/p9.webp">
<meta property="og:locale" content="ja_JP">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#061423">
<link rel="icon" href="../../favicon.svg" type="image/svg+xml">
<link rel="apple-touch-icon" href="../../assets/img/apple-touch-icon.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@500;700&display=swap">
<link rel="stylesheet" href="../../assets/css/style.css?v=846e2390">
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "ホーム", "item": "https://www.balinedge.com.tw/ja/"}, {"@type": "ListItem", "position": 2, "name": "技術コラム", "item": "https://www.balinedge.com.tw/ja/insights/"}, {"@type": "ListItem", "position": 3, "name": "RS485／Modbus RTU の配線とトラブルシューティング：通信が不安定になる8つの原因", "item": "https://www.balinedge.com.tw/ja/insights/rs485-modbus-wiring.html"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "RS485／Modbus RTU の配線とトラブルシューティング：通信が不安定になる8つの原因", "description": "RS485 は工場で最も一般的な通信インターフェースですが、通信トラブルの常連でもあります。配線、終端抵抗、バイアス、Modbus 設定のチェックリストをまとめました。", "datePublished": "2026-09-25", "inLanguage": "ja", "image": "https://www.balinedge.com.tw/assets/img/p9.webp", "author": {"@type": "Organization", "name": "八麟光電科技有限公司"}, "publisher": {"@id": "https://www.balinedge.com.tw/#org"}}</script>
</head>
<body data-close="閉じる">
<a class="skip" href="#main">本文へスキップ</a>
<header class="site-header">
  <div class="wrap">
    <a class="brand" href="../../ja/index.html" aria-label="八麟光電科技有限公司">
      <img src="../../assets/img/logo.svg" alt="" width="42" height="42">
      <span class="brand-name"><b>八麟光電科技</b><small>BALIN OPTOELECTRONICS</small></span>
    </a>
    <button class="menu-toggle" type="button" aria-label="メインメニュー" aria-expanded="false"><span></span></button>
    <nav class="nav" aria-label="メインメニュー">
      <a href="../../ja/about.html">会社概要</a><div class="dd"><button type="button" aria-expanded="false">製品・サービス</button><div class="dd-menu"><a href="../../ja/services/embedded.html"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><rect x="7" y="7" width="10" height="10" rx="1.5"/><path d="M9 2v5M15 2v5M9 17v5M15 17v5M2 9h5M2 15h5M17 9h5M17 15h5"/></svg><span><b>組込みシステム</b><small>STM32、ESP32、PIC、ARM Linux の回路設計、ファームウェア、ドライバー開発。</small></span></a><a href="../../ja/services/ai-vision.html"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M2 12s3.6-6.5 10-6.5S22 12 22 12s-3.6 6.5-10 6.5S2 12 2 12z"/><circle cx="12" cy="12" r="2.8"/></svg><span><b>AI 画像認識</b><small>YOLO 物体検出、OCR 文字認識、エッジ AI の実装で生産ラインと現場に導入。</small></span></a><a href="../../ja/services/lora.html"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 19v-3M10 19v-7M15 19v-11M20 19V4"/></svg><span><b>LoRa 無線通信</b><small>SX12xx の RF 設計と LoRaWAN ネットワーク。km 単位の通信距離を低消費電力で。</small></span></a><a href="../../ja/services/rf-antenna.html"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="6" r="2"/><path d="M12 8v13M7.5 11a6.5 6.5 0 0 1 9 0M4.6 8.2a10.5 10.5 0 0 1 14.8 0"/></svg><span><b>RF アンテナ設計</b><small>PCB・IFA・パッチアンテナのカスタム設計と、ネットワークアナライザによる整合調整。</small></span></a><a href="../../ja/services/industrial.html"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="3"/><path d="M12 2.5v3M12 18.5v3M2.5 12h3M18.5 12h3M5.3 5.3l2.1 2.1M16.6 16.6l2.1 2.1M5.3 18.7l2.1-2.1M16.6 7.4l2.1-2.1"/></svg><span><b>産業制御</b><small>PLC、RS485／Modbus、CAN、MQTT で設備データと生産ラインの自動化をつなぎます。</small></span></a><a href="../../ja/services/odm.html"><svg width="20" height="20" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M4 8l8-4 8 4-8 4-8-4z"/><path d="M4 8v8l8 4 8-4V8M12 12v8"/></svg><span><b>カスタム ODM</b><small>PCB レイアウト、試作、量産試作から量産まで。製品試験と認証取得もサポート。</small></span></a><a class="all" href="../../ja/services/">製品・サービス一覧 →</a></div></div><a href="../../ja/applications.html">導入事例・用途</a><a href="../../ja/demos.html">ライブデモ</a><a href="../../ja/insights/" aria-current="page">技術コラム</a><a href="../../ja/support.html">技術サポート</a>
      <div class="dd lang-dd"><button type="button" aria-expanded="false" aria-label="言語を切り替える"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="9"/><path d="M3 12h18M12 3a14 14 0 0 1 0 18M12 3a14 14 0 0 0 0 18"/></svg><span>日本語</span></button><div class="dd-menu"><a href="../../insights/rs485-modbus-wiring.html" lang="zh-Hant-TW" hreflang="zh-TW"><b>繁體中文</b></a><a href="../../en/insights/rs485-modbus-wiring.html" lang="en" hreflang="en"><b>English</b></a><a href="../../ja/insights/rs485-modbus-wiring.html" lang="ja" hreflang="ja" aria-current="true"><b>日本語</b></a><a href="../../de/insights/rs485-modbus-wiring.html" lang="de" hreflang="de"><b>Deutsch</b></a><a href="../../ru/insights/rs485-modbus-wiring.html" lang="ru" hreflang="ru"><b>Русский</b></a><a href="../../zh-cn/insights/rs485-modbus-wiring.html" lang="zh-Hans-CN" hreflang="zh-CN"><b>简体中文</b></a></div></div>
      <a class="btn btn-primary btn-sm" href="../../ja/contact.html">お問い合わせ</a>
    </nav>
  </div>
</header>
<main id="main">
<section class="page-hero"><div class="wrap">
  <nav class="crumbs" aria-label="パンくずリスト"><a href="../../ja/index.html">ホーム</a><span>/</span><a href="./">技術コラム</a></nav>
  <div class="post-meta" style="color:#9DB1C8"><span class="pill">産業制御</span><time datetime="2026-09-25">2026.09.25</time><span>八麟光電 開発チーム</span></div>
  <h1>RS485／Modbus RTU の配線とトラブルシューティング：通信が不安定になる8つの原因</h1><p>RS485 は工場で最も一般的な通信インターフェースですが、通信トラブルの常連でもあります。配線、終端抵抗、バイアス、Modbus 設定のチェックリストをまとめました。</p>
</div></section>
<section><div class="wrap">
  <article class="article">
    <figure style="margin-top:0"><img src="../../assets/img/p9.webp" alt="RS485／Modbus RTU の配線とトラブルシューティング：通信が不安定になる8つの原因" width="900" height="506" fetchpriority="high"><figcaption>イメージ写真</figcaption></figure>
    <nav class="toc" aria-label="目次"><b>目次</b><ol><li><a href="#wiring">配線に関するもの</a></li><li><a href="#modbus">Modbus 設定に関するもの</a></li><li><a href="#tools">デバッグツール</a></li></ol></nav>
    
<p>RS485 は差動信号を使うためノイズに強く、長距離のマルチドロップ接続が可能です。Modbus RTU と組み合わせて、産業機器の標準装備といえる存在です。一方で、「つながったりつながらなかったりする」というトラブルも非常に多く見られます。当社のチェックリストをご紹介します。</p>

<h2 id="wiring">配線に関するもの</h2>
<h3>1. デイジーチェーンになっていない</h3>
<p>RS485 は<b>デイジーチェーン</b>で1台ずつ順につなぐのが基本です。スター型や長い分岐は信号の反射を招き、データ化けの原因になります。</p>
<h3>2. ツイストペア線を使っていない</h3>
<p>A と B の2本は必ず同じツイストペアを使い、できればシールド付きの通信ケーブルを使用して、現場に合わせてシールドを接地します。</p>
<h3>3. 終端抵抗の誤り</h3>
<p>バスの<b>両端だけ</b>に、ケーブルの特性インピーダンスに合った終端抵抗（一般に 120Ω）を入れます。途中の機器に追加すると、かえって信号が減衰します。</p>
<h3>4. バイアス抵抗がない</h3>
<p>どの機器も送信していないとき、バスはフローティング状態になり、ノイズをデータと誤認することがあります。バスにフェイルセーフ用のバイアス抵抗を入れるか、フェイルセーフ機能内蔵のトランシーバーを使います。</p>
<h3>5. 共通のグラウンド基準がない</h3>
<p>RS485 は差動信号ですが、トランシーバーには同相電圧の範囲に制限があります。機器間の電位差が大きいと誤動作や故障の原因になるため、信号グラウンド線を配線するか、絶縁型トランシーバーを使います。</p>

<h2 id="modbus">Modbus 設定に関するもの</h2>
<h3>6. 通信パラメータの不一致</h3>
<p>ボーレート、データビット、パリティ（なし／偶数／奇数）、ストップビットは、すべての機器で一致させる必要があります。</p>
<h3>7. スレーブ ID の重複、タイミングの問題</h3>
<p>同じバス上のスレーブ ID は重複できません。Modbus RTU は<b>3.5文字分以上</b>の無通信時間でフレームの終わりを判断します。マスターのポーリングが速すぎる、または機器の応答が遅い場合は、タイムアウトとポーリング間隔を広げてください。</p>
<h3>8. A／B の表記が統一されていない</h3>
<p>A／B（または D+／D−）の表記はメーカーによって異なります。まったく通信できない場合は、まず A と B を入れ替えてみてください。</p>

<h2 id="tools">デバッグツール</h2>
<ul>
<li>USB-RS485 変換器と Modbus マスターの試験ソフトで、1台ずつ応答を確認する。</li>
<li>オシロスコープで差動波形を観測し、反射、リンギング、ノイズを確認する。</li>
<li>レジスタアドレスが 0 始まりか 1 始まりかを確認する（値が「1つずれる」よくある原因です）。</li>
</ul>
<div class="callout"><b>RS485 機器をクラウドにつなぎたい方へ</b>Modbus-MQTT ゲートウェイの開発や、リアルタイム監視ダッシュボードの構築を承ります。<a href="../demos.html">デモを見る</a></div>

    
    <hr style="border:0;border-top:1px solid var(--line);margin:48px 0 24px">
    <p class="muted">本記事は八麟光電の開発チームがまとめた一般的な技術解説です。実際の設計は製品の条件と最新の法規に基づいてご判断ください。関連サービス：<a href="../../ja/services/industrial.html">産業制御</a></p>
  </article>
</div></section>
<section class="soft"><div class="wrap"><div class="sec-head"><h2>関連記事</h2></div>
<div class="grid g3"><a class="card reveal" href="../../ja/insights/lora-taiwan-as923.html">
  <div class="media"><img src="../../assets/img/lora-chip.webp" alt="LoRa の周波数はどう選ぶ？AS923 と SF・BW の設計ポイント" width="900" height="584" loading="lazy" decoding="async"></div>
  <div class="body"><div class="post-meta"><span class="pill">LoRa 無線通信</span><time datetime="2026-09-25">2026.09.25</time></div>
  <h3>LoRa の周波数はどう選ぶ？AS923 と SF・BW の設計ポイント</h3><p>台湾と日本の LoRa は 920MHz 帯（AS923）を使用します。周波数、拡散率（SF）、帯域幅（BW）と、通信距離・電池寿命のトレードオフを整理しました。</p><span class="more arrow">記事を読む </span></div>
</a><a class="card reveal" href="../../ja/insights/pcb-antenna-design.html">
  <div class="media"><img src="../../assets/img/p7.webp" alt="PCB アンテナの選び方：IFA・メアンダ・パッチと整合調整" width="900" height="525" loading="lazy" decoding="async"></div>
  <div class="body"><div class="post-meta"><span class="pill">RF アンテナ設計</span><time datetime="2026-09-25">2026.09.25</time></div>
  <h3>PCB アンテナの選び方：IFA・メアンダ・パッチと整合調整</h3><p>PCB アンテナは低コストで組立も不要ですが、基板スペースや周辺部品の影響を強く受けます。代表的な PCB アンテナの特徴と、ネットワークアナライザによる整合の方法を解説します。</p><span class="more arrow">記事を読む </span></div>
</a><a class="card reveal" href="../../ja/insights/esp32-low-power.html">
  <div class="media"><img src="../../assets/img/esp32.webp" alt="ESP32 電池駆動製品の低消費電力設計：ディープスリープの実践と落とし穴" width="900" height="752" loading="lazy" decoding="async"></div>
  <div class="body"><div class="post-meta"><span class="pill">組込みシステム</span><time datetime="2026-09-25">2026.09.25</time></div>
  <h3>ESP32 電池駆動製品の低消費電力設計：ディープスリープの実践と落とし穴</h3><p>ESP32 チップのディープスリープ電流は µA レベルまで下がりますが、実測では数 mA という製品も少なくありません。原因の多くはチップではなく周辺回路にあります。</p><span class="more arrow">記事を読む </span></div>
</a></div></div></section>
<section class="cta-wrap"><div class="wrap"><div class="cta-box reveal">
  <div><h2>プロジェクトのご相談はお気軽に</h2><p>エンジニアが直接お話を伺い、構想から量産までのご提案を無料でお届けします。</p></div>
  <div class="actions"><a class="btn btn-primary" href="../../ja/contact.html">無料相談</a>
  <a class="btn btn-ghost" href="tel:+886-932-830814"><svg width="18" height="18" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><path d="M5 3h4l2 5-2.5 1.5a11 11 0 0 0 6 6L16 13l5 2v4a2 2 0 0 1-2 2A16 16 0 0 1 3 5a2 2 0 0 1 2-2z"/></svg> +886-932-830814</a></div>
</div></div></section>
</main>
<footer class="site-footer">
  <div class="wrap">
    <div class="foot-grid">
      <div class="foot-brand">
        <a class="brand" href="../../ja/index.html"><img src="../../assets/img/logo.svg" alt="" width="42" height="42" loading="lazy">
          <span class="brand-name"><b>八麟光電科技有限公司</b><small>BALIN OPTOELECTRONICS</small></span></a>
        <p>台湾の AIoT スマート製品設計センター — 組込みシステム、AI 画像認識、LoRa／RF 無線通信、産業制御を、構想から量産までワンストップで。</p>
      </div>
      <div><h4>製品・サービス</h4><ul><li><a href="../../ja/services/embedded.html">組込みシステム</a></li><li><a href="../../ja/services/ai-vision.html">AI 画像認識</a></li><li><a href="../../ja/services/lora.html">LoRa 無線通信</a></li><li><a href="../../ja/services/rf-antenna.html">RF アンテナ設計</a></li><li><a href="../../ja/services/industrial.html">産業制御</a></li><li><a href="../../ja/services/odm.html">カスタム ODM</a></li></ul></div>
      <div><h4>クイックリンク</h4><ul><li><a href="../../ja/about.html">会社概要</a></li><li><a href="../../ja/applications.html">導入事例・用途</a></li><li><a href="../../ja/demos.html">ライブデモ</a></li><li><a href="../../ja/insights/">技術コラム</a></li><li><a href="../../ja/calculators.html">エンジニアリングツール</a></li><li><a href="../../ja/support.html">技術サポート</a></li><li><a href="../../ja/contact.html">お問い合わせ</a></li></ul></div>
      <div><h4>連絡先</h4><ul>
        <li>台湾 台南市永康区永大路3段618巷12号1階</li>
        <li>電話：<a href="tel:+886-932-830814">+886-932-830814</a></li>
        <li>メール：<a href="mailto:bv6mk2002@gmail.com">bv6mk2002@gmail.com</a></li>
        <li>月〜金 9:00〜18:00（台湾時間／日本時間 10:00〜19:00）</li>
      </ul></div>
    </div>
    <div class="foot-langs"><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.7" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><circle cx="12" cy="12" r="9"/><path d="M3 12h18M12 3a14 14 0 0 1 0 18M12 3a14 14 0 0 0 0 18"/></svg> <a href="../../insights/rs485-modbus-wiring.html" lang="zh-Hant-TW">繁體中文</a> · <a href="../../en/insights/rs485-modbus-wiring.html" lang="en">English</a> · <a href="../../ja/insights/rs485-modbus-wiring.html" lang="ja">日本語</a> · <a href="../../de/insights/rs485-modbus-wiring.html" lang="de">Deutsch</a> · <a href="../../ru/insights/rs485-modbus-wiring.html" lang="ru">Русский</a> · <a href="../../zh-cn/insights/rs485-modbus-wiring.html" lang="zh-Hans-CN">简体中文</a></div>
    <div class="foot-bottom">
      <span>© 2026 八麟光電科技有限公司　統一番号 24406780</span>
      <span><a href="../../ja/credits.html">画像の出典とライセンス</a></span>
    </div>
  </div>
</footer>
<script src="../../assets/js/main.js?v=846e2390" defer></script>

</body>
</html>
